# Alpha14 — RTU-H1C — A/B de reloj UART a 230400

Fecha: 2026-09-26

## Objetivo

Comprobar causalmente si el fallo reproducible de 230400 esta ligado a la
fuente automatica REF_TICK del ESP32 clasico.

## Evidencia previa

H1/H1B mostraron:

```txt
230400 AUTO -> effective 231884 -> CRC masivo
250000 AUTO -> effective 250000 -> limpio
460800 AUTO -> effective 460929 -> limpio
500000 AUTO -> effective 500000 -> limpio
```

El core versionado selecciona REF_TICK para baud <= 250000 y APB por encima.

## Contrato del core

`HardwareSerial::setClockSource()` debe llamarse antes de `begin()`.

Por ello H1C usa firmware recien cargado y ejecuta primero el control AUTO.
Solo despues fuerza APB mediante:

```cpp
JWPLC_RS485.serial().setClockSource(UART_CLK_SRC_APB);
```

No se cambia la API publica del package por esta prueba.

## Casos

| Caso | Baud | Clock | Gap | TCP | Duracion |
|---|---:|---|---:|---|---:|
| CONTROL_AUTO | 230400 | AUTO / REF_TICK esperado | 500 us | OFF | 30 s |
| APB_FORCED | 230400 | APB explicito | 500 us | OFF | 30 s |

Ambos usan:

```txt
8N1
ASYNC
TX QUEUED
RTU UNPACED
FULL_RUNTIME ACTIVE
A/B/GND
```

## Criterio causal

Resultado fuerte esperado:

```txt
CONTROL_AUTO -> RTU_CLEAN=NO
APB_FORCED   -> RTU_CLEAN=YES
```

El runner registra requested/effective baud, error porcentual, RTU Hz,
failed, timeout y CRC en ambos extremos.

Si se obtiene REF_TICK_FAIL / APB_PASS, la fuente de reloj queda fuertemente
implicada como causa del problema de 230400 y se podra diseñar la politica AUTO
de clock del package sobre evidencia fisica.

Si ambos pasan o ambos fallan, H1C queda inconcluso y no se modifica la
politica final.
